# CARE fault-type and asset-level findings

The analysis uses the fixed 24-hour, q=0.995 scores from the preceding
temporal study. Each fault category is compared with all normal controls
from the same farm. Categories are generated by documented keyword rules;
the unmodified CARE descriptions remain available in the raw-fault table.

| Farm | Best category with at least 3 events | Events/assets | ROC-AUC (95% CI) | Detection |
|---|---|---:|---:|---:|
| A | Hydraulic / brake / lubrication | 6/4 | 0.867 (0.636 to 1.000) | 50.0% |
| B | Drivetrain / bearings | 3/3 | 0.667 (0.222 to 0.972) | 33.3% |
| C | Hydraulic / brake / lubrication | 7/6 | 0.802 (0.643 to 0.940) | 57.1% |

Key subgroup interpretation:

- Farm A performance is supported by hydraulic/brake/lubrication events (AUC 0.867, n=6) and drivetrain/bearing events (AUC 0.820, n=5).
- Farm B is heterogeneous: its three drivetrain events rank above controls (AUC 0.667), while its three electrical/transformer events rank below controls (AUC 0.370). The wide intervals and opposing directions explain why the farm-level model fails.
- Farm C is mainly driven by hydraulic/brake/lubrication events (AUC 0.802, n=7) and pitch/blade/hub events (AUC 0.760, n=11). Electrical/converter events are weaker (AUC 0.677).

Leave-one-asset-out stability:

| Farm | Full ROC-AUC | Leave-one-out range | Largest absolute change | Most influential asset |
|---|---:|---:|---:|---|
| A | 0.858 | 0.779 to 0.950 | +0.092 | 13 |
| B | 0.519 | 0.450 to 0.583 | -0.069 | 6 |
| C | 0.740 | 0.704 to 0.761 | -0.036 | 53 |

The Farm C conclusion is comparatively stable: removing any one asset keeps
the point estimate between 0.704 and 0.761. Farm A remains above chance in
every leave-one-asset-out point estimate but is more sensitive (0.779 to
0.950). Farm B moves around chance (0.450 to 0.583), reinforcing that its
apparent subgroup differences are not a reliable deployment result.

Interpretation rules:

- categories with fewer than three anomaly events or fewer than two anomaly
  assets are descriptive only, even when their point estimate is high;
- Farm B subgroup results cannot rescue a farm-level detector whose overall
  discrimination remains statistically indistinguishable from chance;
- leave-one-asset-out changes quantify sensitivity, not external validation;
- raw descriptions and event counts must accompany any category-level claim.
